---
title: AS-110K-HV 组串式逆变器维修手册
product_models: [AS-110K-HV]
doc_type: manual
version: V1.4
---

# AS-110K-HV 组串式逆变器维修手册

> 示例数据：ACME Solar 为虚构品牌，本手册内容、参数、阈值均为虚构，仅用于演示 RAG 框架，不可用于真实设备维修。

## 1 安全须知

逆变器工作时直流侧电压最高可达 1100V，交流侧为 400V/480V 三相电，存在致命电击风险。只有经过培训的专业人员才能执行本手册中的操作。

打开机箱或更换任何部件前，必须依次完成：断开交流侧断路器；将直流开关旋至 OFF；断开所有组串的 MC4 连接器；等待至少 5 分钟，使内部直流母线电容放电；使用万用表确认直流母线电压低于 36V 后再操作。

阳光照射下，即使直流开关已断开，光伏组串到逆变器输入端子之间仍然带电。

## 2 技术参数

| 参数 | 数值 |
| --- | --- |
| 最大直流输入电压 | 1100 V |
| MPPT 电压范围 | 200 V ~ 1000 V |
| MPPT 数量 / 每路组串数 | 10 / 2 |
| 额定交流输出功率 | 110 kW |
| 额定电网电压 | 400 V 三相 |
| 防护等级 | IP66 |
| 冷却方式 | 智能风冷（4 个散热风扇） |
| 工作温度范围 | -25 ℃ ~ 60 ℃（45 ℃ 以上降额） |

## 3 故障代码表

| 代码 | 名称 | 类型 | 简要处理 |
| --- | --- | --- | --- |
| E012 | 电网过压 | 故障 | 检查电网电压与交流线缆压降，见 4.3 |
| E021 | 电网频率异常 | 故障 | 检查电网频率，电网恢复后自动并网 |
| E037 | 绝缘阻抗低 | 故障 | 逐路排查组串对地绝缘，见 4.1 |
| E044 | 漏电流过大 | 故障 | 检查组串对地绝缘及接地，参考 4.1 |
| E051 | 风扇故障 | 故障 | 检查风扇连接器或更换风扇组件，见 4.2 |
| E063 | 机内温度过高 | 故障 | 检查风扇、通风与安装环境 |
| E077 | 直流母线过压 | 故障 | 检查组串开路电压；更换主控板后出现请见 SB-2026-003 |
| W102 | 组串电流不平衡 | 告警 | 检查遮挡、积灰与组串配置，见 4.4 |

## 4 故障排除

### 4.1 E037 绝缘阻抗低

逆变器每次并网前会检测光伏组串正负极对地的绝缘阻抗。当检测值低于 50 kΩ 时报 E037 并停止并网，阻抗恢复后自动重新并网。

常见原因：清晨或雨后组件和线缆表面潮湿；组串线缆绝缘层破损（被支架割伤、鼠咬）；MC4 连接器进水或未插紧；组件背板或接线盒老化；绝缘检测板 330-07001-B 本身故障（少见）。

排查步骤：

1. 查看历史记录：如果 E037 只在清晨出现、日照后自动恢复，大概率是潮湿导致，可先观察并重点检查连接器密封。
2. 按第 1 章断电。逐路断开组串，用 1000V 档绝缘电阻测试仪分别测量每路组串正极对地、负极对地的绝缘电阻，正常值应大于 1 MΩ。
3. 找到阻值偏低的组串后，分段排查该组串的线缆和连接器，更换破损线缆或 MC4 连接器 610-00045-A。
4. 如果所有组串绝缘都正常但仍报 E037，检查绝缘检测板 330-07001-B 的排线连接，必要时更换。

### 4.2 E051 风扇故障

逆变器检测到任一散热风扇转速低于额定值的 30% 或堵转时报 E051，同时降额运行。

排查步骤：

1. 断电后检查风扇是否被异物、鸟巢、积灰卡住，清理风道和防尘网。
2. 检查主控板上风扇连接器 J12 是否松动。
3. 手动转动扇叶，有明显阻滞或异响说明轴承损坏，需更换散热风扇组件。

更换用料号：散热风扇组件 310-04521-B（带防尘网）。旧料号 310-04521-A 已停产，详见服务通告 SB-2025-014。

### 4.3 E012 电网过压

当并网点电压超过保护阈值（默认额定电压的 110%，持续 10 秒）时报 E012 并脱网。正午发电高峰时最容易出现。

排查步骤：

1. 用万用表测量逆变器交流端子的线电压，与监控记录对比。
2. 如果逆变器端电压明显高于并网点电压，说明交流线缆过长或线径过小，压降过大，需要按设计规范加粗电缆。
3. 如果电网本身电压偏高，应联系当地电网公司处理。未经电网公司书面同意，不得擅自修改过压保护阈值。

### 4.4 W102 组串电流不平衡

同一 MPPT 下两路组串电流相差超过 25% 持续 30 分钟时报 W102。这是告警，逆变器继续运行。

常见原因：局部遮挡（树木、新建建筑）、组件积灰或鸟粪、两路组串的组件数量或朝向不一致、组串熔断器或连接器接触不良。

排查步骤：先在监控平台对比各路组串电流曲线；现场检查遮挡和积灰；测量两路组串开路电压，相差超过 5% 说明组件数量不一致或有组件故障。

## 5 部件更换

### 5.1 更换散热风扇组件

1. 按第 1 章完成断电与放电确认。
2. 拆下机箱侧盖 730-00012-A（8 颗 M5 螺丝）。
3. 拔下风扇连接器 J12，拆下风扇组件固定螺丝（4 颗 M4）。
4. 安装新风扇组件 310-04521-B。2023 年 1 月之前出厂的机器需要先安装风扇安装支架 730-00014-A。
5. 装回侧盖，侧盖螺丝扭矩 2.5 N·m，确保密封条到位以保证 IP66 防护。
6. 上电后在 App 中执行"风扇自检"，确认 4 个风扇转速正常。

### 5.2 更换主控板

主控板料号 410-20031-D（旧料号 410-20031-C 已停产，两者可互换，但新板要求整机固件不低于 V2.3.0）。

1. 更换前先记录原机的序列号、电网标准和保护参数。
2. 按第 1 章断电，佩戴防静电手环。
3. 更换主控板后，先升级固件至 V2.3.0 或以上，再写回原机参数，最后上电并网。

## 6 固件升级

AS-110K-HV 支持两种升级方式：

1. 远程升级：通过监控平台下发升级包，升级期间逆变器停止并网约 10 分钟。
2. 本地 USB 升级：将升级包（.bin 文件）拷贝到 FAT32 格式 U 盘根目录，插入逆变器底部 USB 口，在 App 中选择"本地升级"。升级过程中不要断电或拔出 U 盘。

升级完成后，在 App 的"设备信息"页面确认主控固件版本号。
